---
title: '끊어진 송전선 하나가 드러낸 AI 데이터센터의 전력망 문제 — 그리고 해법'
date: 2026-07-27
tags: [AI, 데이터센터, 전력망, 인프라, 기후]
source_url: https://techcrunch.com/2026/07/25/one-fallen-power-line-exposed-a-growing-ai-data-center-problem-heres-how-to-fix-it/
source_lang: en
source_type: article
evidence_level: confirmed
event_key: ai-datacenter-grid-response
---

## TL;DR

- 워싱턴 DC 인근 송전선 하나가 끊어지자, 3GW가 넘는 데이터센터가 거의 동시에 백업 전원으로 전환하며 그리드에서 부하를 떼어냈다. 평소 몇 초면 끝날 복구가 **11분** 넘게 걸렸다.
- 문제의 본질은 "정전"이 아니라 **부하의 집단 이탈**이다. 수요가 순식간에 사라지자 공급이 남아돌며 전압이 튀었고, 버지니아 북부부터 시카고까지 불빛이 깜빡였다.
- 해법은 두 갈래다. 데이터센터들이 **순차적으로** 끊고 붙게 만들거나(운영 절차), 아니면 캠퍼스 전체를 배터리 뒤에 숨겨 그리드에 **하나의 얌전한 부하**로 보이게 만드는 것(ON.Energy 같은 하드웨어). ERCOT은 이미 "ride-through"를 의무화하는 방향이다.

## 무슨 일이 있었나

이번 주 워싱턴 DC 외곽에서 송전선 하나가 내려앉았다. 그리드 입장에서 이 정도 사고는 통상 몇 초 안에 흡수하고 넘어가는 흔한 이벤트다. 그런데 이번엔 복구에 **10분 이상**이 걸렸다. 이유는 단순하다 — 3GW가 넘는 데이터센터가 거의 동시에 전력을 끊었기 때문이다.

전력망 IoT 센서(가정용 콘센트에 꽂는 방식)를 운영하는 스타트업 Ting Labs의 관측에 따르면, 이 사건으로 **버지니아 북부에서 시카고까지** PJM 그리드 전역의 전압이 튀었다. 블랙아웃까지 가진 않았지만, 광범위한 지역에서 조명이 깜빡이는 현상이 나타났다. 버지니아 북부는 PJM 관할이자 **세계에서 데이터센터 밀집도가 가장 높은** 지역이다.

PJM 데이터를 기준으로 시퀀스를 복기하면 이렇다. 송전선이 끊기자 데이터센터들이 백업 전원으로 전환하면서 약 **30초 만에 3.1GW의 부하가 사라졌다.** 그리드가 잠깐 안정을 찾는 듯했지만, 곧 추가 부하가 또 떨어져 나갔다. 피크 시점엔 그리드 위에 **3.49GW의 잉여 전력**이 얹혔고, 이걸 다시 안정화하는 데 11분이 더 걸렸다. 로이터 집계로 이때 이탈한 데이터센터는 PJM 전체 수요의 **약 3%**였다.

## 왜 3%가 문제가 되는가

"고작 몇 퍼센트"로 들릴 수 있다. 하지만 전력망은 공급과 수요가 거의 완벽하게 맞물린 상태로 굴러가야 하는 시스템이다. 균형이 깨지면 전압이 처지거나(sag) 튄다(spike). 작은 변동은 그리드와 기기들이 견디지만, 변동이 일정 선을 넘으면 그리드 차원이든 개별 설비 차원이든 **페일세이프가 발동해 스스로 연결을 끊는다.**

여기서 악순환이 생긴다. 버지니아 북부의 데이터센터들이 끊어진 송전선발(發) 전압 변동을 감지하자 일제히 백업 전원으로 넘어갔고, 이는 그리드에서 부하를 제거하는 행위였다. 더 많은 데이터센터가 전환할수록 제거되는 부하도 커졌다. **공급의 작은 감소가 → 훨씬 큰 수요의 붕괴**로 번지면서, 남아도는 공급이 전압을 밀어 올렸고 전구가 깜빡인 것이다.

핵심은 **동기화된 반사신경**이다. IESO(온타리오 독립 전력시스템 운영자)의 시장 모델 전문가 Ali Zain Banatwala는 "이번에 끊긴 데이터센터들은 전압 강하가 도달한 순간 서로 몇 초 안에 전부 끊기로 결정했다"고 설명한다. 각 데이터센터는 split-second로 자기 설비를 지키는 판단을 내리는데, 물리적으로 붙어 있는 부하들이 같은 신호에 같은 판단을 내리니 개별적으로는 합리적인 방어가 집단적으로는 그리드 충격이 된다. 그의 처방은 명확하다 — "서로 인접한 이 부하들이 **순차적으로** 끊고 붙는 방법을 찾아야 한다." 순서만 잡혀도 그리드 운영자가 사전에 더 튼튼한 대응 절차를 설계할 수 있다.

## 어떻게 고치나

크게 두 방향이다.

**1) 운영·규제 레이어 — 순차화와 ride-through 의무화.** 위에서 말한 순차 disconnect/reconnect가 소프트한 접근이다. 규제 쪽에서도 움직이기 시작했다. de Azevedo에 따르면 텍사스의 ERCOT은 데이터센터 같은 대형 부하에 대해 교란 상황을 "**타고 넘어가라(ride through)**", 즉 즉시 끊지 말고 버티라고 요구할 예정이다.

**2) 하드웨어 레이어 — 데이터센터를 배터리 뒤에 숨기기.** ON.Energy가 미는 접근이다. 이 회사는 서버뿐 아니라 칠러(냉각) 등 부대설비까지 포함한 **캠퍼스 전체 규모의 무정전 전원장치(UPS)**를 만들었다. 데이터센터 전체를 대용량 배터리 뱅크 + 정교한 전력변환 장비 뒤에 숨겨버리는 구조다. 그러면 그리드가 "보는" 것은 각 설비의 들쭉날쭉한 봉우리와 골짜기가 아니라, **일관되고 얌전한 단일 부하** 하나뿐이다.

이 구조의 이점은 양방향이다. 안쪽으로는 AI 학습 같은 워크로드를 그리드를 건드리지 않고 마음껏 올렸다 내렸다 할 수 있다. 바깥쪽으로는 그리드의 전력 변동을 흡수한다 — 끊고 도망가는 대신, 남는 전력은 배터리를 충전하는 데 쓰고, 흐름이 처지면 배터리에서 서버로 전력을 내보낸다. 게다가 **밀리초 단위로 그리드를 따라가며** 이번 주 PJM을 괴롭힌 것 같은 sag·surge를 미리 눌러준다. 현재 ON.Energy는 4개 데이터센터 캠퍼스에 총 **3GW** 규모의 시스템을 설치 중이다.

## 왜 중요한가

이건 일회성 해프닝이 아니라 **추세선의 앞부분**이다. ON.Energy CTO Ricardo de Azevedo의 표현대로 "탄광 속 카나리아"다. 숫자가 이를 뒷받침한다.

- **2024년:** 데이터센터 60곳이 동시에 끊기며 1.5GW 이탈. 당시 데이터센터는 PJM 부하의 약 **6%**(Synapse Energy Economics).
- **이번 주:** 이탈 규모가 2024년의 **2배**.
- **2040년 전망:** 데이터센터가 PJM 부하의 **24%**를 차지할 것으로 예상.

부하 비중이 6% → 24%로 4배가 되는데, 그 부하가 전부 같은 신호에 동시에 튀어나가는 성질을 가지고 있다면, 지금은 "불빛이 깜빡"이는 수준이지만 앞으로는 실제 블랙아웃급 이벤트로 커질 수 있다. AI 인프라 투자가 GW 단위로 스케일업되는 지금, **"전력을 얼마나 끌어오느냐"만큼이나 "전력망과 어떻게 얌전하게 상호작용하느냐"가 데이터센터 설계의 1급 요구사항**이 되고 있다는 신호다.

## 어떻게 써먹나

- **데이터센터·인프라를 짓는 쪽이라면:** 백업 전원 전환 로직을 "즉시 이탈"에서 "순차/ride-through"로 재검토할 값어치가 있다. ERCOT 같은 규제가 다른 ISO로 번지면 이건 선택이 아니라 상호접속(interconnection) 조건이 될 가능성이 크다.
- **AI 학습 클러스터를 운영하는 쪽이라면:** 캠퍼스급 배터리/UPS는 단순 백업이 아니라 **워크로드 램핑 자유도 + 그리드 협상력**을 주는 자산으로 볼 수 있다. 남는 전력을 저장했다가 되파는 그리드 서비스로도 확장 가능하다.
- **투자·창업 관점:** "데이터센터 ↔ 그리드 인터페이스"(대용량 UPS, 전력변환, 순차화 제어, 그리드 추종 배터리)가 AI 붐의 조용한 인접 시장으로 떠오르고 있다. ON.Energy가 4개 캠퍼스 3GW를 계약한 것은 그 수요가 이미 실재한다는 증거다.

## 출처

- Tim De Chant, "One fallen power line exposed a growing AI data center problem. Here's how to fix it." — TechCrunch, 2026-07-25. <https://techcrunch.com/2026/07/25/one-fallen-power-line-exposed-a-growing-ai-data-center-problem-heres-how-to-fix-it/>
